{
  "Bus": [
    {
      "idx": 1,
      "name": "BUS1",
      "Vn": 345.0,
      "v0": 1.03145,
      "a0": -0.2140960486836404,
      "area": 1,
      "zone": 1
    },
    {
      "idx": 2,
      "name": "BUS2",
      "Vn": 345.0,
      "v0": 1.00247,
      "a0": -0.2502156375536631,
      "area": 1,
      "zone": 1
    },
    {
      "idx": 3,
      "name": "LOAD3",
      "Vn": 345.0,
      "v0": 0.95348,
      "a0": -0.33425324103719,
      "area": 1,
      "zone": 1
    },
    {
      "idx": 4,
      "name": "LOAD4",
      "Vn": 345.0,
      "v0": 0.93103,
      "a0": -0.3362516430307235,
      "area": 1,
      "zone": 2
    },
    {
      "idx": 5,
      "name": "BUS5",
      "Vn": 345.0,
      "v0": 0.91744,
      "a0": -0.3048758590676215,
      "area": 1,
      "zone": 2
    },
    {
      "idx": 6,
      "name": "BUS6",
      "Vn": 345.0,
      "v0": 0.91858,
      "a0": -0.2919185347008156,
      "area": 1,
      "zone": 2
    },
    {
      "idx": 7,
      "name": "LOAD7",
      "Vn": 345.0,
      "v0": 0.86255,
      "a0": -0.3252263981458753,
      "area": 1,
      "zone": 2
    },
    {
      "idx": 8,
      "name": "LOAD8",
      "Vn": 345.0,
      "v0": 0.87995,
      "a0": -0.3321710632395608,
      "area": 1,
      "zone": 2
    },
    {
      "idx": 9,
      "name": "BUS9",
      "Vn": 345.0,
      "v0": 0.9788,
      "a0": -0.2448749300425604,
      "area": 1,
      "zone": 2
    },
    {
      "idx": 10,
      "name": "BUS10",
      "Vn": 345.0,
      "v0": 0.95616,
      "a0": -0.2564970775315906,
      "area": 1,
      "zone": 2
    },
    {
      "idx": 11,
      "name": "BUS11",
      "Vn": 345.0,
      "v0": 0.94295,
      "a0": -0.27025376269581,
      "area": 1,
      "zone": 2
    },
    {
      "idx": 12,
      "name": "LOAD12",
      "Vn": 138.0,
      "v0": 0.94491,
      "a0": -0.3002646991838525,
      "area": 1,
      "zone": 2
    },
    {
      "idx": 13,
      "name": "BUS13",
      "Vn": 345.0,
      "v0": 0.95234,
      "a0": -0.2721544262512318,
      "area": 1,
      "zone": 2
    },
    {
      "idx": 14,
      "name": "BUS14",
      "Vn": 345.0,
      "v0": 0.94651,
      "a0": -0.3029018916836159,
      "area": 2,
      "zone": 3
    },
    {
      "idx": 15,
      "name": "LOAD15",
      "Vn": 345.0,
      "v0": 0.95647,
      "a0": -0.3140266203358277,
      "area": 2,
      "zone": 3
    },
    {
      "idx": 16,
      "name": "LOAD16",
      "Vn": 345.0,
      "v0": 0.97673,
      "a0": -0.2877943216783529,
      "area": 2,
      "zone": 3
    },
    {
      "idx": 17,
      "name": "BUS17",
      "Vn": 345.0,
      "v0": 0.97495,
      "a0": -0.3076456965905365,
      "area": 1,
      "zone": 1
    },
    {
      "idx": 18,
      "name": "LOAD18",
      "Vn": 345.0,
      "v0": 0.9652,
      "a0": -0.3261688759419523,
      "area": 1,
      "zone": 1
    },
    {
      "idx": 19,
      "name": "BUS19",
      "Vn": 345.0,
      "v0": 1.02958,
      "a0": -0.2038387486696698,
      "area": 2,
      "zone": 4
    },
    {
      "idx": 20,
      "name": "LOAD20",
      "Vn": 138.0,
      "v0": 0.97981,
      "a0": -0.2297045281842257,
      "area": 2,
      "zone": 4
    },
    {
      "idx": 21,
      "name": "LOAD21",
      "Vn": 345.0,
      "v0": 0.99298,
      "a0": -0.2427665723061513,
      "area": 2,
      "zone": 3
    },
    {
      "idx": 22,
      "name": "BUS22",
      "Vn": 345.0,
      "v0": 1.02902,
      "a0": -0.1614988063455393,
      "area": 2,
      "zone": 3
    },
    {
      "idx": 23,
      "name": "LOAD23",
      "Vn": 345.0,
      "v0": 1.02329,
      "a0": -0.1650837126291357,
      "area": 2,
      "zone": 4
    },
    {
      "idx": 24,
      "name": "LOAD24",
      "Vn": 345.0,
      "v0": 0.98714,
      "a0": -0.2857313425024957,
      "area": 2,
      "zone": 3
    },
    {
      "idx": 25,
      "name": "LOAD25",
      "Vn": 345.0,
      "v0": 1.02124,
      "a0": -0.2356037410559665,
      "area": 1,
      "zone": 1
    },
    {
      "idx": 26,
      "name": "LOAD26",
      "Vn": 345.0,
      "v0": 1.01034,
      "a0": -0.2660562458447636,
      "area": 1,
      "zone": 1
    },
    {
      "idx": 27,
      "name": "LOAD27",
      "Vn": 345.0,
      "v0": 0.98758,
      "a0": -0.3070592659618664,
      "area": 1,
      "zone": 1
    },
    {
      "idx": 28,
      "name": "LOAD28",
      "Vn": 345.0,
      "v0": 1.02015,
      "a0": -0.2013813250828617,
      "area": 2,
      "zone": 3
    },
    {
      "idx": 29,
      "name": "LOAD29",
      "Vn": 345.0,
      "v0": 1.02428,
      "a0": -0.1509378190417216,
      "area": 2,
      "zone": 3
    },
    {
      "idx": 30,
      "name": "GEN30",
      "Vn": 34.5,
      "v0": 1.00458,
      "a0": -0.2041424359595168,
      "area": 1,
      "zone": 1
    },
    {
      "idx": 31,
      "name": "GEN31",
      "Vn": 34.5,
      "v0": 0.90644,
      "a0": -0.1583205617776576,
      "area": 1,
      "zone": 2
    },
    {
      "idx": 32,
      "name": "GEN32",
      "Vn": 21.0,
      "v0": 0.97522,
      "a0": -0.1067635356737451,
      "area": 1,
      "zone": 2
    },
    {
      "idx": 33,
      "name": "GEN33",
      "Vn": 21.0,
      "v0": 0.9972,
      "a0": -0.1119541448691763,
      "area": 2,
      "zone": 4
    },
    {
      "idx": 34,
      "name": "GEN34",
      "Vn": 15.5,
      "v0": 1.0123,
      "a0": -0.1386559370954375,
      "area": 2,
      "zone": 4
    },
    {
      "idx": 35,
      "name": "GEN35",
      "Vn": 15.5,
      "v0": 1.0493,
      "a0": -0.07314849428033433,
      "area": 2,
      "zone": 3
    },
    {
      "idx": 36,
      "name": "GEN36",
      "Vn": 12.5,
      "v0": 1.0635,
      "a0": -0.02551845899340909,
      "area": 2,
      "zone": 4
    },
    {
      "idx": 37,
      "name": "GEN37",
      "Vn": 12.5,
      "v0": 1.0278,
      "a0": -0.113889715009638,
      "area": 1,
      "zone": 1
    },
    {
      "idx": 38,
      "name": "GEN38",
      "Vn": 34.5,
      "v0": 1.0265,
      "a0": -0.02585181688054001,
      "area": 2,
      "zone": 3
    },
    {
      "idx": 39,
      "name": "GEN39",
      "Vn": 345.0,
      "v0": 1.03,
      "a0": -0.1912880860185785,
      "area": 1,
      "zone": 2
    }
  ],
  "PQ": [
    {
      "idx": "PQ_1",
      "bus": 3,
      "p0": 6.0,
      "q0": 2.5,
      "Vn": 345.0
    },
    {
      "idx": "PQ_2",
      "bus": 4,
      "p0": 4.5,
      "q0": 1.84,
      "Vn": 345.0
    },
    {
      "idx": "PQ_3",
      "bus": 7,
      "p0": 2.338,
      "q0": 0.84,
      "Vn": 345.0
    },
    {
      "idx": "PQ_4",
      "bus": 8,
      "p0": 5.22,
      "q0": 1.766,
      "Vn": 345.0
    },
    {
      "idx": "PQ_5",
      "bus": 12,
      "p0": 1.2,
      "q0": 0.3,
      "Vn": 138.0
    },
    {
      "idx": "PQ_6",
      "bus": 15,
      "p0": 3.2,
      "q0": 1.53,
      "Vn": 345.0
    },
    {
      "idx": "PQ_7",
      "bus": 16,
      "p0": 3.29,
      "q0": 0.32299999999999995,
      "Vn": 345.0
    },
    {
      "idx": "PQ_8",
      "bus": 18,
      "p0": 1.58,
      "q0": 0.3,
      "Vn": 345.0
    },
    {
      "idx": "PQ_9",
      "bus": 20,
      "p0": 6.8,
      "q0": 1.03,
      "Vn": 138.0
    },
    {
      "idx": "PQ_10",
      "bus": 21,
      "p0": 2.74,
      "q0": 1.15,
      "Vn": 345.0
    },
    {
      "idx": "PQ_11",
      "bus": 23,
      "p0": 2.475,
      "q0": 0.846,
      "Vn": 345.0
    },
    {
      "idx": "PQ_12",
      "bus": 24,
      "p0": 3.0860000000000003,
      "q0": -0.922,
      "Vn": 345.0
    },
    {
      "idx": "PQ_13",
      "bus": 25,
      "p0": 2.24,
      "q0": 0.47200000000000003,
      "Vn": 345.0
    },
    {
      "idx": "PQ_14",
      "bus": 26,
      "p0": 1.39,
      "q0": 0.17,
      "Vn": 345.0
    },
    {
      "idx": "PQ_15",
      "bus": 27,
      "p0": 2.81,
      "q0": 0.755,
      "Vn": 345.0
    },
    {
      "idx": "PQ_16",
      "bus": 28,
      "p0": 2.06,
      "q0": 0.276,
      "Vn": 345.0
    },
    {
      "idx": "PQ_17",
      "bus": 29,
      "p0": 2.835,
      "q0": 1.2690000000000001,
      "Vn": 345.0
    },
    {
      "idx": "PQ_18",
      "bus": 31,
      "p0": 0.8,
      "q0": 0.4,
      "Vn": 34.5
    },
    {
      "idx": "PQ_19",
      "bus": 39,
      "p0": 4.0,
      "q0": 2.5,
      "Vn": 345.0
    }
  ],
  "PV": [
    {
      "idx": 1,
      "bus": 30,
      "p0": 4.36086385,
      "v0": 1.035534,
      "q0": 1.4,
      "Sn": 1040.0,
      "Vn": 34.5,
      "pmax": 10.4,
      "pmin": 0.0,
      "qmax": 1.5318,
      "qmin": -0.58084
    },
    {
      "idx": 2,
      "bus": 31,
      "p0": 6.45999998,
      "v0": 1.013246,
      "q0": 3.0,
      "Sn": 836.0,
      "Vn": 34.5,
      "pmax": 6.5,
      "pmin": 0.0,
      "qmax": 4.298039999999999,
      "qmin": -1.22665
    },
    {
      "idx": 3,
      "bus": 32,
      "p0": 7.24999998,
      "v0": 1.020528,
      "q0": 3.0,
      "Sn": 843.7,
      "Vn": 21.0,
      "pmax": 7.5,
      "pmin": 0.0,
      "qmax": 4.46722,
      "qmin": -1.80218
    },
    {
      "idx": 4,
      "bus": 33,
      "p0": 6.51999998,
      "v0": 1.01343,
      "q0": 1.5806,
      "Sn": 1174.8,
      "Vn": 21.0,
      "pmax": 6.82,
      "pmin": 0.0,
      "qmax": 5.48208,
      "qmin": -2.1378
    },
    {
      "idx": 5,
      "bus": 34,
      "p0": 5.07999998,
      "v0": 1.019109,
      "q0": 1.5854,
      "Sn": 1080.2,
      "Vn": 15.5,
      "pmax": 5.5,
      "pmin": 0.0,
      "qmax": 6.11495,
      "qmin": -1.88028
    },
    {
      "idx": 6,
      "bus": 35,
      "p0": 6.86999998,
      "v0": 1.06,
      "q0": 2.5777,
      "Sn": 1085.7,
      "Vn": 15.5,
      "pmax": 6.97,
      "pmin": 0.0,
      "qmax": 5.93788,
      "qmin": -2.34972
    },
    {
      "idx": 7,
      "bus": 36,
      "p0": 5.79999998,
      "v0": 1.06,
      "q0": 0.7876,
      "Sn": 1025.2,
      "Vn": 12.5,
      "pmax": 5.95,
      "pmin": 0.0,
      "qmax": 5.683719999999999,
      "qmin": -2.49132
    },
    {
      "idx": 8,
      "bus": 37,
      "p0": 3.2152133800000002,
      "v0": 1.013996,
      "q0": 0.0,
      "Sn": 970.2,
      "Vn": 12.5,
      "pmax": 5.64,
      "pmin": 0.0,
      "qmax": 4.43468,
      "qmin": -2.16122
    },
    {
      "idx": 9,
      "bus": 38,
      "p0": 7.64783381,
      "v0": 1.052803,
      "q0": 1.428,
      "Sn": 1684.1,
      "Vn": 34.5,
      "pmax": 8.65,
      "pmin": 0.0,
      "qmax": 8.34775,
      "qmin": -3.56889
    }
  ],
  "Slack": [
    {
      "idx": 10,
      "bus": 39,
      "p0": 5.7417,
      "v0": 1.03,
      "a0": -0.1912880860185785,
      "Sn": 1199.0,
      "Vn": 345.0,
      "pmax": 11.0,
      "pmin": 0.0,
      "qmax": 5.7485,
      "qmin": -1.73261
    }
  ],
  "Shunt": [
    {
      "idx": "Shunt_1",
      "bus": 4,
      "g": 0.0,
      "b": 1.0,
      "Vn": 345.0
    },
    {
      "idx": "Shunt_2",
      "bus": 5,
      "g": 0.0,
      "b": 2.0,
      "Vn": 345.0
    }
  ],
  "Line": [
    {
      "idx": "Line_1",
      "bus1": 1,
      "bus2": 2,
      "r": 0.0035,
      "x": 0.0411,
      "b": 0.6987,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_2",
      "bus1": 1,
      "bus2": 39,
      "r": 0.001,
      "x": 0.025,
      "b": 0.75,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_3",
      "bus1": 2,
      "bus2": 3,
      "r": 0.0013,
      "x": 0.0151,
      "b": 0.2572,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_4",
      "bus1": 2,
      "bus2": 25,
      "r": 0.007,
      "x": 0.0086,
      "b": 0.146,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_5",
      "bus1": 3,
      "bus2": 4,
      "r": 0.0013,
      "x": 0.0213,
      "b": 0.2214,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_6",
      "bus1": 3,
      "bus2": 18,
      "r": 0.0011,
      "x": 0.0133,
      "b": 0.2138,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_7",
      "bus1": 4,
      "bus2": 5,
      "r": 0.0008,
      "x": 0.0128,
      "b": 0.1342,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_8",
      "bus1": 4,
      "bus2": 14,
      "r": 0.0008,
      "x": 0.0129,
      "b": 0.1382,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_9",
      "bus1": 5,
      "bus2": 6,
      "r": 0.0002,
      "x": 0.0026,
      "b": 0.0434,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_10",
      "bus1": 5,
      "bus2": 8,
      "r": 0.0008,
      "x": 0.0112,
      "b": 0.1476,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_11",
      "bus1": 6,
      "bus2": 7,
      "r": 0.0006,
      "x": 0.0092,
      "b": 0.113,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_12",
      "bus1": 6,
      "bus2": 11,
      "r": 0.0007,
      "x": 0.0082,
      "b": 0.1389,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_13",
      "bus1": 7,
      "bus2": 8,
      "r": 0.0004,
      "x": 0.0046,
      "b": 0.078,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_14",
      "bus1": 8,
      "bus2": 9,
      "r": 0.0023,
      "x": 0.0363,
      "b": 0.3804,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_15",
      "bus1": 9,
      "bus2": 39,
      "r": 0.001,
      "x": 0.025,
      "b": 1.2,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_16",
      "bus1": 10,
      "bus2": 11,
      "r": 0.0004,
      "x": 0.0043,
      "b": 0.0729,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_17",
      "bus1": 10,
      "bus2": 13,
      "r": 0.0004,
      "x": 0.0043,
      "b": 0.0729,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_18",
      "bus1": 13,
      "bus2": 14,
      "r": 0.0009,
      "x": 0.0101,
      "b": 0.1723,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_19",
      "bus1": 14,
      "bus2": 15,
      "r": 0.0018,
      "x": 0.0217,
      "b": 0.366,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_20",
      "bus1": 15,
      "bus2": 16,
      "r": 0.0009,
      "x": 0.0094,
      "b": 0.171,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_21",
      "bus1": 16,
      "bus2": 17,
      "r": 0.0007,
      "x": 0.0089,
      "b": 0.1342,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_22",
      "bus1": 16,
      "bus2": 19,
      "r": 0.0016,
      "x": 0.0195,
      "b": 0.304,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_23",
      "bus1": 16,
      "bus2": 21,
      "r": 0.0008,
      "x": 0.0135,
      "b": 0.2548,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_24",
      "bus1": 16,
      "bus2": 24,
      "r": 0.0003,
      "x": 0.0059,
      "b": 0.068,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_25",
      "bus1": 17,
      "bus2": 18,
      "r": 0.0007,
      "x": 0.0082,
      "b": 0.1319,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_26",
      "bus1": 17,
      "bus2": 27,
      "r": 0.0013,
      "x": 0.0173,
      "b": 0.3216,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_27",
      "bus1": 21,
      "bus2": 22,
      "r": 0.0008,
      "x": 0.014,
      "b": 0.2565,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_28",
      "bus1": 22,
      "bus2": 23,
      "r": 0.0006,
      "x": 0.0096,
      "b": 0.1846,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_29",
      "bus1": 23,
      "bus2": 24,
      "r": 0.0022,
      "x": 0.035,
      "b": 0.361,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_30",
      "bus1": 25,
      "bus2": 26,
      "r": 0.0032,
      "x": 0.0323,
      "b": 0.513,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_31",
      "bus1": 26,
      "bus2": 27,
      "r": 0.0014,
      "x": 0.0147,
      "b": 0.2396,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_32",
      "bus1": 26,
      "bus2": 28,
      "r": 0.0043,
      "x": 0.0474,
      "b": 0.7802,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_33",
      "bus1": 26,
      "bus2": 29,
      "r": 0.0057,
      "x": 0.0625,
      "b": 1.029,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_34",
      "bus1": 28,
      "bus2": 29,
      "r": 0.0014,
      "x": 0.0151,
      "b": 0.249,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_35",
      "bus1": 2,
      "bus2": 30,
      "r": 0.0,
      "x": 0.0181,
      "b": 0.0,
      "tap": 1.025,
      "Vn1": 345.0,
      "Vn2": 34.5
    },
    {
      "idx": "Line_36",
      "bus1": 31,
      "bus2": 6,
      "r": 0.0,
      "x": 0.025,
      "b": 0.0,
      "tap": 0.9,
      "Vn1": 34.5,
      "Vn2": 345.0
    },
    {
      "idx": "Line_37",
      "bus1": 10,
      "bus2": 32,
      "r": 0.0,
      "x": 0.02,
      "b": 0.0,
      "tap": 1.07,
      "Vn1": 345.0,
      "Vn2": 21.0
    },
    {
      "idx": "Line_38",
      "bus1": 12,
      "bus2": 11,
      "r": 0.0016,
      "x": 0.0435,
      "b": 0.0,
      "tap": 1.006,
      "Vn1": 138.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_39",
      "bus1": 12,
      "bus2": 13,
      "r": 0.0016,
      "x": 0.0435,
      "b": 0.0,
      "tap": 1.006,
      "Vn1": 138.0,
      "Vn2": 345.0
    },
    {
      "idx": "Line_40",
      "bus1": 19,
      "bus2": 20,
      "r": 0.0007,
      "x": 0.0138,
      "b": 0.0,
      "tap": 1.06,
      "Vn1": 345.0,
      "Vn2": 138.0
    },
    {
      "idx": "Line_41",
      "bus1": 19,
      "bus2": 33,
      "r": 0.0007,
      "x": 0.0142,
      "b": 0.0,
      "tap": 1.07,
      "Vn1": 345.0,
      "Vn2": 21.0
    },
    {
      "idx": "Line_42",
      "bus1": 20,
      "bus2": 34,
      "r": 0.0009,
      "x": 0.018,
      "b": 0.0,
      "tap": 1.009,
      "Vn1": 138.0,
      "Vn2": 15.5
    },
    {
      "idx": "Line_43",
      "bus1": 22,
      "bus2": 35,
      "r": 0.0,
      "x": 0.0143,
      "b": 0.0,
      "tap": 1.025,
      "Vn1": 345.0,
      "Vn2": 15.5
    },
    {
      "idx": "Line_44",
      "bus1": 23,
      "bus2": 36,
      "r": 0.0005,
      "x": 0.0272,
      "b": 0.0,
      "tap": 1.0,
      "Vn1": 345.0,
      "Vn2": 12.5
    },
    {
      "idx": "Line_45",
      "bus1": 25,
      "bus2": 37,
      "r": 0.0006,
      "x": 0.0232,
      "b": 0.0,
      "tap": 1.025,
      "Vn1": 345.0,
      "Vn2": 12.5
    },
    {
      "idx": "Line_46",
      "bus1": 29,
      "bus2": 38,
      "r": 0.0008,
      "x": 0.0156,
      "b": 0.0,
      "tap": 1.025,
      "Vn1": 345.0,
      "Vn2": 34.5
    }
  ],
  "GENROU": [
    {
      "idx": "GENROU_1",
      "name": "GENROU_1",
      "bus": 30,
      "gen": 1,
      "Sn": 1040.0,
      "Vn": 34.5,
      "D": 0.0,
      "M": 8.4,
      "ra": 0.0014,
      "xl": 0.125,
      "xd": 1.0,
      "xq": 0.69,
      "xd1": 0.31,
      "xq1": 0.31,
      "xd2": 0.00792,
      "xq2": 0.00792,
      "Td10": 10.2,
      "Td20": 0.03,
      "Tq10": 1.5,
      "Tq20": 0.04
    },
    {
      "idx": "GENROU_2",
      "name": "GENROU_2",
      "bus": 31,
      "gen": 2,
      "Sn": 836.0,
      "Vn": 34.5,
      "D": 0.0,
      "M": 6.06,
      "ra": 0.027,
      "xl": 0.35,
      "xd": 2.95,
      "xq": 2.82,
      "xd1": 0.697,
      "xq1": 0.697,
      "xd2": 0.29779,
      "xq2": 0.29779,
      "Td10": 6.56,
      "Td20": 0.03,
      "Tq10": 1.5,
      "Tq20": 0.04
    },
    {
      "idx": "GENROU_3",
      "name": "GENROU_3",
      "bus": 32,
      "gen": 3,
      "Sn": 843.7,
      "Vn": 21.0,
      "D": 0.0,
      "M": 7.16,
      "ra": 0.00386,
      "xl": 0.304,
      "xd": 2.495,
      "xq": 2.37,
      "xd1": 0.531,
      "xq1": 0.531,
      "xd2": 0.02566,
      "xq2": 0.02566,
      "Td10": 5.7,
      "Td20": 0.03,
      "Tq10": 1.5,
      "Tq20": 0.04
    },
    {
      "idx": "GENROU_4",
      "name": "GENROU_4",
      "bus": 33,
      "gen": 4,
      "Sn": 1174.8,
      "Vn": 21.0,
      "D": 0.0,
      "M": 5.72,
      "ra": 0.00222,
      "xl": 0.295,
      "xd": 2.62,
      "xq": 2.58,
      "xd1": 0.436,
      "xq1": 0.436,
      "xd2": 0.00803,
      "xq2": 0.00803,
      "Td10": 5.69,
      "Td20": 0.03,
      "Tq10": 1.5,
      "Tq20": 0.04
    },
    {
      "idx": "GENROU_5",
      "name": "GENROU_5",
      "bus": 34,
      "gen": 5,
      "Sn": 1080.2,
      "Vn": 15.5,
      "D": 0.0,
      "M": 5.2,
      "ra": 0.0014,
      "xl": 0.54,
      "xd": 6.7,
      "xq": 6.2,
      "xd1": 1.32,
      "xq1": 1.32,
      "xd2": 0.00571,
      "xq2": 0.00571,
      "Td10": 5.4,
      "Td20": 0.03,
      "Tq10": 0.44,
      "Tq20": 0.04
    },
    {
      "idx": "GENROU_6",
      "name": "GENROU_6",
      "bus": 35,
      "gen": 6,
      "Sn": 1085.7,
      "Vn": 15.5,
      "D": 0.0,
      "M": 6.96,
      "ra": 0.0615,
      "xl": 0.224,
      "xd": 2.54,
      "xq": 2.41,
      "xd1": 0.5,
      "xq1": 0.5,
      "xd2": 0.46538,
      "xq2": 0.46538,
      "Td10": 7.3,
      "Td20": 0.03,
      "Tq10": 0.4,
      "Tq20": 0.04
    },
    {
      "idx": "GENROU_7",
      "name": "GENROU_7",
      "bus": 36,
      "gen": 7,
      "Sn": 1025.2,
      "Vn": 12.5,
      "D": 0.0,
      "M": 5.28,
      "ra": 0.00268,
      "xl": 0.322,
      "xd": 2.95,
      "xq": 2.92,
      "xd1": 0.49,
      "xq1": 0.49,
      "xd2": 0.02141,
      "xq2": 0.02141,
      "Td10": 5.66,
      "Td20": 0.03,
      "Tq10": 1.5,
      "Tq20": 0.04
    },
    {
      "idx": "GENROU_8",
      "name": "GENROU_8",
      "bus": 37,
      "gen": 8,
      "Sn": 970.2,
      "Vn": 12.5,
      "D": 0.0,
      "M": 4.86,
      "ra": 0.00686,
      "xl": 0.28,
      "xd": 2.9,
      "xq": 2.8,
      "xd1": 0.57,
      "xq1": 0.57,
      "xd2": 0.06076,
      "xq2": 0.06076,
      "Td10": 6.7,
      "Td20": 0.03,
      "Tq10": 0.41,
      "Tq20": 0.04
    },
    {
      "idx": "GENROU_9",
      "name": "GENROU_9",
      "bus": 38,
      "gen": 9,
      "Sn": 1684.1,
      "Vn": 34.5,
      "D": 0.0,
      "M": 6.9,
      "ra": 0.003,
      "xl": 0.298,
      "xd": 2.106,
      "xq": 2.05,
      "xd1": 0.57,
      "xq1": 0.57,
      "xd2": 0.01174,
      "xq2": 0.01174,
      "Td10": 4.79,
      "Td20": 0.03,
      "Tq10": 1.96,
      "Tq20": 0.04
    },
    {
      "idx": "GENROU_10",
      "name": "GENROU_10",
      "bus": 39,
      "gen": 10,
      "Sn": 1199.0,
      "Vn": 345.0,
      "D": 0.0,
      "M": 100.0,
      "ra": 0.001,
      "xl": 0.03,
      "xd": 0.2,
      "xq": 0.19,
      "xd1": 0.06,
      "xq1": 0.06,
      "xd2": 0.0026,
      "xq2": 0.0026,
      "Td10": 7.0,
      "Td20": 0.03,
      "Tq10": 0.7,
      "Tq20": 0.04
    }
  ],
  "TGOV1": [
    {
      "idx": "TGOV1_1",
      "name": "TGOV1_1",
      "syn": "GENROU_1",
      "R": 0.05,
      "VMAX": 1.01,
      "VMIN": 0.1,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    },
    {
      "idx": "TGOV1_2",
      "name": "TGOV1_2",
      "syn": "GENROU_2",
      "R": 0.05,
      "VMAX": 1.05,
      "VMIN": 0.1,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    },
    {
      "idx": "TGOV1_3",
      "name": "TGOV1_3",
      "syn": "GENROU_3",
      "R": 0.05,
      "VMAX": 1.05,
      "VMIN": 0.1,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    },
    {
      "idx": "TGOV1_4",
      "name": "TGOV1_4",
      "syn": "GENROU_4",
      "R": 0.05,
      "VMAX": 1.05,
      "VMIN": 0.1,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    },
    {
      "idx": "TGOV1_5",
      "name": "TGOV1_5",
      "syn": "GENROU_5",
      "R": 0.05,
      "VMAX": 1.05,
      "VMIN": 0.1,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    },
    {
      "idx": "TGOV1_6",
      "name": "TGOV1_6",
      "syn": "GENROU_6",
      "R": 0.05,
      "VMAX": 1.05,
      "VMIN": 0.1,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    },
    {
      "idx": "TGOV1_7",
      "name": "TGOV1_7",
      "syn": "GENROU_7",
      "R": 0.05,
      "VMAX": 1.05,
      "VMIN": 0.1,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    },
    {
      "idx": "TGOV1_8",
      "name": "TGOV1_8",
      "syn": "GENROU_8",
      "R": 0.05,
      "VMAX": 1.05,
      "VMIN": 0.1,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    },
    {
      "idx": "TGOV1_9",
      "name": "TGOV1_9",
      "syn": "GENROU_9",
      "R": 0.05,
      "VMAX": 1.05,
      "VMIN": 0.1,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    },
    {
      "idx": "TGOV1_10",
      "name": "TGOV1_10",
      "syn": "GENROU_10",
      "R": 0.05,
      "VMAX": 1.05,
      "VMIN": 0.1,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    }
  ],
  "IEEEX1": [
    {
      "idx": "IEEEX1_1",
      "name": "IEEEX1_1",
      "syn": "GENROU_1",
      "TR": 0.0,
      "TA": 0.06,
      "TC": 0.0,
      "TB": 0.0,
      "TE": 0.25,
      "TF1": 1.3,
      "KF1": 0.23,
      "KA": 10.1,
      "KE": -0.05,
      "VRMAX": 8.0,
      "VRMIN": -8.0,
      "E1": 1.7,
      "SE1": 0.5,
      "E2": 3.0,
      "SE2": 2.0
    },
    {
      "idx": "IEEEX1_2",
      "name": "IEEEX1_2",
      "syn": "GENROU_2",
      "TR": 0.0,
      "TA": 0.05,
      "TC": 0.0,
      "TB": 0.0,
      "TE": 0.41,
      "TF1": 1.3,
      "KF1": 0.23,
      "KA": 10.1,
      "KE": -0.05,
      "VRMAX": 5.2,
      "VRMIN": -5.0,
      "E1": 3.0,
      "SE1": 0.66,
      "E2": 4.0,
      "SE2": 0.88
    },
    {
      "idx": "IEEEX1_3",
      "name": "IEEEX1_3",
      "syn": "GENROU_3",
      "TR": 0.0,
      "TA": 0.06,
      "TC": 0.0,
      "TB": 0.0,
      "TE": 0.5,
      "TF1": 1.3,
      "KF1": 0.23,
      "KA": 10.1,
      "KE": -0.02,
      "VRMAX": 5.0,
      "VRMIN": -5.0,
      "E1": 3.0,
      "SE1": 0.13,
      "E2": 4.0,
      "SE2": 0.34
    },
    {
      "idx": "IEEEX1_4",
      "name": "IEEEX1_4",
      "syn": "GENROU_4",
      "TR": 0.0,
      "TA": 0.06,
      "TC": 0.0,
      "TB": 0.0,
      "TE": 0.5,
      "TF1": 1.3,
      "KF1": 0.23,
      "KA": 10.1,
      "KE": -0.05,
      "VRMAX": 5.0,
      "VRMIN": -5.0,
      "E1": 3.0,
      "SE1": 0.08,
      "E2": 4.0,
      "SE2": 0.31
    },
    {
      "idx": "IEEEX1_5",
      "name": "IEEEX1_5",
      "syn": "GENROU_5",
      "TR": 0.0,
      "TA": 0.02,
      "TC": 0.0,
      "TB": 0.0,
      "TE": 0.785,
      "TF1": 1.3,
      "KF1": 0.23,
      "KA": 40.0,
      "KE": -0.04,
      "VRMAX": 9.9,
      "VRMIN": -9.9,
      "E1": 3.0,
      "SE1": 0.03,
      "E2": 4.0,
      "SE2": 0.91
    },
    {
      "idx": "IEEEX1_6",
      "name": "IEEEX1_6",
      "syn": "GENROU_6",
      "TR": 0.0,
      "TA": 0.02,
      "TC": 0.0,
      "TB": 0.0,
      "TE": 0.471,
      "TF1": 1.3,
      "KF1": 0.23,
      "KA": 10.1,
      "KE": 1.0,
      "VRMAX": 5.0,
      "VRMIN": -5.0,
      "E1": 3.0,
      "SE1": 0.08,
      "E2": 4.0,
      "SE2": 0.25
    },
    {
      "idx": "IEEEX1_7",
      "name": "IEEEX1_7",
      "syn": "GENROU_7",
      "TR": 0.0,
      "TA": 0.02,
      "TC": 0.0,
      "TB": 0.0,
      "TE": 0.73,
      "TF1": 1.3,
      "KF1": 0.23,
      "KA": 40.0,
      "KE": 1.0,
      "VRMAX": 6.5,
      "VRMIN": -6.5,
      "E1": 3.0,
      "SE1": 0.03,
      "E2": 4.0,
      "SE2": 0.74
    },
    {
      "idx": "IEEEX1_8",
      "name": "IEEEX1_8",
      "syn": "GENROU_8",
      "TR": 0.0,
      "TA": 0.02,
      "TC": 0.0,
      "TB": 0.0,
      "TE": 0.528,
      "TF1": 1.3,
      "KF1": 0.23,
      "KA": 10.1,
      "KE": -0.05,
      "VRMAX": 5.0,
      "VRMIN": -5.0,
      "E1": 3.0,
      "SE1": 0.09,
      "E2": 4.0,
      "SE2": 0.28
    },
    {
      "idx": "IEEEX1_9",
      "name": "IEEEX1_9",
      "syn": "GENROU_9",
      "TR": 0.0,
      "TA": 0.02,
      "TC": 0.0,
      "TB": 0.0,
      "TE": 0.95,
      "TF1": 1.3,
      "KF1": 0.23,
      "KA": 40.0,
      "KE": 1.0,
      "VRMAX": 9.9,
      "VRMIN": -9.9,
      "E1": 3.0,
      "SE1": 0.03,
      "E2": 4.0,
      "SE2": 0.85
    },
    {
      "idx": "IEEEX1_10",
      "name": "IEEEX1_10",
      "syn": "GENROU_10",
      "TR": 0.0,
      "TA": 0.02,
      "TC": 0.0,
      "TB": 0.0,
      "TE": 0.95,
      "TF1": 1.3,
      "KF1": 0.23,
      "KA": 10.1,
      "KE": 1.0,
      "VRMAX": 9.9,
      "VRMIN": -9.9,
      "E1": 3.0,
      "SE1": 0.03,
      "E2": 4.0,
      "SE2": 0.85
    }
  ],
  "IEEEST": [
    {
      "idx": "IEEEST_1",
      "name": "IEEEST_1",
      "avr": "IEEEX1_1",
      "A1": 0.0,
      "A2": 0.0,
      "A3": 0.0,
      "A4": 0.0,
      "A5": 0.0,
      "A6": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 0.0,
      "T4": 0.75,
      "T5": 1.0,
      "T6": 4.2,
      "KS": -2.0,
      "LSMAX": 0.1,
      "LSMIN": -0.1
    },
    {
      "idx": "IEEEST_2",
      "name": "IEEEST_2",
      "avr": "IEEEX1_2",
      "A1": 0.0,
      "A2": 0.0,
      "A3": 0.0,
      "A4": 0.0,
      "A5": 0.0,
      "A6": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 0.0,
      "T4": 0.75,
      "T5": 1.0,
      "T6": 4.2,
      "KS": -2.0,
      "LSMAX": 0.1,
      "LSMIN": -0.1
    },
    {
      "idx": "IEEEST_3",
      "name": "IEEEST_3",
      "avr": "IEEEX1_3",
      "A1": 0.0,
      "A2": 0.0,
      "A3": 0.0,
      "A4": 0.0,
      "A5": 0.0,
      "A6": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 0.0,
      "T4": 0.75,
      "T5": 1.0,
      "T6": 4.2,
      "KS": -2.0,
      "LSMAX": 0.1,
      "LSMIN": -0.1
    },
    {
      "idx": "IEEEST_4",
      "name": "IEEEST_4",
      "avr": "IEEEX1_4",
      "A1": 0.0,
      "A2": 0.0,
      "A3": 0.0,
      "A4": 0.0,
      "A5": 0.0,
      "A6": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 0.0,
      "T4": 0.75,
      "T5": 1.0,
      "T6": 4.2,
      "KS": -2.0,
      "LSMAX": 0.1,
      "LSMIN": -0.1
    },
    {
      "idx": "IEEEST_5",
      "name": "IEEEST_5",
      "avr": "IEEEX1_5",
      "A1": 0.0,
      "A2": 0.0,
      "A3": 0.0,
      "A4": 0.0,
      "A5": 0.0,
      "A6": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 0.0,
      "T4": 0.75,
      "T5": 1.0,
      "T6": 4.2,
      "KS": -2.0,
      "LSMAX": 0.1,
      "LSMIN": -0.1
    },
    {
      "idx": "IEEEST_6",
      "name": "IEEEST_6",
      "avr": "IEEEX1_6",
      "A1": 0.0,
      "A2": 0.0,
      "A3": 0.0,
      "A4": 0.0,
      "A5": 0.0,
      "A6": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 0.0,
      "T4": 0.75,
      "T5": 1.0,
      "T6": 4.2,
      "KS": -2.0,
      "LSMAX": 0.1,
      "LSMIN": -0.1
    },
    {
      "idx": "IEEEST_7",
      "name": "IEEEST_7",
      "avr": "IEEEX1_7",
      "A1": 0.0,
      "A2": 0.0,
      "A3": 0.0,
      "A4": 0.0,
      "A5": 0.0,
      "A6": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 0.0,
      "T4": 0.75,
      "T5": 1.0,
      "T6": 4.2,
      "KS": -2.0,
      "LSMAX": 0.1,
      "LSMIN": -0.1
    },
    {
      "idx": "IEEEST_8",
      "name": "IEEEST_8",
      "avr": "IEEEX1_8",
      "A1": 0.0,
      "A2": 0.0,
      "A3": 0.0,
      "A4": 0.0,
      "A5": 0.0,
      "A6": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 0.0,
      "T4": 0.75,
      "T5": 1.0,
      "T6": 4.2,
      "KS": -2.0,
      "LSMAX": 0.1,
      "LSMIN": -0.1
    },
    {
      "idx": "IEEEST_9",
      "name": "IEEEST_9",
      "avr": "IEEEX1_9",
      "A1": 0.0,
      "A2": 0.0,
      "A3": 0.0,
      "A4": 0.0,
      "A5": 0.0,
      "A6": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 0.0,
      "T4": 0.75,
      "T5": 1.0,
      "T6": 4.2,
      "KS": -2.0,
      "LSMAX": 0.1,
      "LSMIN": -0.1
    },
    {
      "idx": "IEEEST_10",
      "name": "IEEEST_10",
      "avr": "IEEEX1_10",
      "A1": 0.0,
      "A2": 0.0,
      "A3": 0.0,
      "A4": 0.0,
      "A5": 0.0,
      "A6": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 0.0,
      "T4": 0.75,
      "T5": 1.0,
      "T6": 4.2,
      "KS": -2.0,
      "LSMAX": 0.1,
      "LSMIN": -0.1
    }
  ],
  "BusFreq": [
    {
      "idx": "BusFreq_1",
      "name": "BusFreq_1",
      "bus": 30,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    },
    {
      "idx": "BusFreq_2",
      "name": "BusFreq_2",
      "bus": 31,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    },
    {
      "idx": "BusFreq_3",
      "name": "BusFreq_3",
      "bus": 32,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    },
    {
      "idx": "BusFreq_4",
      "name": "BusFreq_4",
      "bus": 33,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    },
    {
      "idx": "BusFreq_5",
      "name": "BusFreq_5",
      "bus": 34,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    },
    {
      "idx": "BusFreq_6",
      "name": "BusFreq_6",
      "bus": 35,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    },
    {
      "idx": "BusFreq_7",
      "name": "BusFreq_7",
      "bus": 36,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    },
    {
      "idx": "BusFreq_8",
      "name": "BusFreq_8",
      "bus": 37,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    },
    {
      "idx": "BusFreq_9",
      "name": "BusFreq_9",
      "bus": 38,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    },
    {
      "idx": "BusFreq_10",
      "name": "BusFreq_10",
      "bus": 39,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    }
  ]
}